# 06‑49 — HVAC (Balance of Plant)

> 13 mục §10.

| # | Mục | Nội dung |
|---|---|---|
| 1 | Chức năng | Điều hoà & thông gió CCR, switchgear room, electronics/relay room, battery room |
| 2 | Nguyên lý | AHU + chiller + ventilation; giữ nhiệt độ/độ ẩm phòng thiết bị; battery room hút khí H₂ |
| 3 | Thiết bị | AHU, chiller, exhaust fan, damper, filter |
| 4 | Instrument | Room temp/humidity, supply air temp, fan status, filter ΔP |
| 5 | PLC/DCS | HVAC/BMS (BACnet, v3) |
| 6 | Interlock/Trip | Room temp HH → tăng làm mát; battery room H₂ → tăng thông gió; smoke → dừng AHU |
| 7 | Alarm | `HVAC-CCR-TEMP-HH` P2 · switchgear room temp HH P2 · battery room H₂ HH P1 |
| 8 | Trend | room temp/humidity, supply air temp |
| 9 | Faceplate | AHU/chiller status + room temp |
| 10 | Tag | `HVAC_CCR_TEMP_01` (°C) · `HVAC_SWGR_TEMP_01` · `HVAC_BATT_H2_01` (%) |
| 11 | Animation | AHU/fan chạy; nhiệt độ phòng |
| 12 | Sequence | Chiller/AHU theo tải nhiệt; standby fan auto‑start |
| 13 | SOP | Giữ nhiệt độ phòng thiết bị; thông gió battery room (nguy cơ H₂) |
